{
  "id": "CSL-0078",
  "name": "brine_to_water_heat_pump_refsim",
  "title": "Brine-to-water heat pump reference model (RefSim)",
  "summary": "Reference simulation model of a brine-to-water (ground-source) heat pump of the ULiège model bank: a scroll compressor described in five steps (suction heating-up, isentropic compression to an adapted pressure, isochoric compression to the discharge plenum, exhaust cooling-down and internal leakage through the scroll throat) with all its heat transfers referred to a fictitious envelope of uniform temperature, a brine evaporator and a water condenser, both described by three thermal resistances in series referred to their nominal flows; the brine properties come from the BrineProp library.",
  "kind": "steady",
  "level": 2,
  "status": "verified",
  "main_file": "brine_to_water_heat_pump_refsim.eescode",
  "fluids": [
    "R407C",
    "Water",
    "PG"
  ],
  "tags": [
    "heat pump",
    "brine-to-water",
    "ground source",
    "scroll compressor",
    "internal leakage",
    "isochoric compression",
    "compressor heat transfer",
    "fictitious envelope",
    "thermal resistances",
    "glycol",
    "secondary refrigerant",
    "reference model",
    "model bank",
    "brine"
  ],
  "language_features": [
    "string variables",
    "property functions",
    "min/max",
    "bisection suffix {_bis}",
    "user-library procedure BRINEPROP (implicit library, copied in the file)",
    "string arguments",
    "IF/THEN/ELSE ladders closed by ENDIF;ENDIF groups",
    "Uppercase$ string function",
    "LOOKUP$ (unit labels in a lookup table)",
    "lookup tables read inside a procedure",
    "expression as CALL output argument"
  ],
  "stats": {
    "n_equations": 161,
    "largest_block": 76
  },
  "origin": {
    "type": "research",
    "source": "thermo_models",
    "source_path": "~/Nextcloud/thermo_models/Model data bank/Heat_and_Cool_Production_Systems/Heat_Production_by_Vapor_Compression/BrinetoWaterHeatPump_RefSim_Model_VL080108.zip!/BrinetoWaterHeatPump_RefSim_EES_Model_VL080108.EES",
    "candidate_id": "TM-0495",
    "authors": [
      "Vincent Lemort (ULiège Thermodynamics Laboratory)"
    ],
    "url": "",
    "license": "MIT",
    "ees_version": "X7.888",
    "language": "en",
    "course": "ULiège model bank (Laborelec toolkit lineage), heat production by vapour compression, reference simulation model, 8 January 2008"
  },
  "verification": {
    "summary": "Adapted model (P_ev, P_cd, M_dot_r unknowns as in the original; internal power on the swept flow, closing a 124 W compressor energy-balance gap) vs the EES 7.888 stored solution: COP 4.021 vs 4.112, W 3984 vs 3760 W, Q_cd 16017 vs 15463 W. Rest of the gap: EES 7.888 R407C (suction cp -10 %) vs two CoolProp formulations that agree. Balances closed.",
    "checks": [
      "ees-stored-solution",
      "energy-balance",
      "other-tool"
    ],
    "reference": "EES stored solution of BrinetoWaterHeatPump_RefSim_EES_Model_VL080108.EES (142 of 146 records); R407C cross-check: CoolProp pseudo-pure R407C vs HEOS mixture R32[0.3811]&R125[0.1796]&R134a[0.4393] in CoolSolve",
    "date": "2026-11-01",
    "coolsolve_version": "0.4.0@9768373",
    "max_rel_diff": null,
    "notes": "compare_solution.py: 142 common, 95 differ at rtol 1e-3 (absolute R407C h/s offsets +143.4 kJ/kg, +763 J/kg-K included). Without the power correction the same model is within 0.3-3.8 % of EES (COP 4.1815, W 3827 W): the correction adds 124 W internal / 155 W electrical power. R407C: suction cp 833.7 (EES) vs 930.8 (CoolProp pseudo-pure) / 929.3 (CoolProp mixture model); dew T at 436.2 kPa -1.248 vs -1.554 / -1.554 C. Energy balances of the .sol: compressor W = M_dot_r*(h_ex-h_su) + Q_amb to round-off, envelope, water, brine. Converges from the shipped .initials; from the EES stored values only Try Harder (96 it.); from default guesses SingularJacobian even with Try Harder. The _coolsolve variant (EES operating point, closures as checks) was removed."
  },
  "missing_features": [],
  "related": [
    "CSL-0077",
    "CSL-0079",
    "CSL-0072",
    "CSL-0007",
    "CSL-0068",
    "CSL-0081",
    "CSL-0116",
    "CSL-0155",
    "CSL-0260"
  ],
  "related_external": [
    "BrineProp library of the ULiège model bank (Brineprop.lib, Brine1.lkt, Brine2.lkt; inventory candidate TM-0479)"
  ],
  "supersedes": [],
  "previous_paths": [],
  "history": [
    {
      "date": "2026-10-05",
      "action": "added (roadmap card C-83, T-IMPORT of TM-0495; blocked native file, runnable _coolsolve variant)",
      "by": "opencode worker (t78) for S. Quoilin"
    },
    {
      "date": "2026-10-10",
      "action": "re-checked with CoolSolve fix/library-gaps-2 @d5d6b37 (T-RECHECK, CS-GAP-LOOKUP-PROC closed); still blocked by CS-GAP-ELSEIF-CHAIN, CS-GAP-UPPERCASE, CS-GAP-STRING-ARRAY and CS-GAP-CALL-EXPR-OUT (native file does not parse); variant kept; in a scratch copy the native BRINEPROP (lookup inside the procedure) gives the variant brine density and specific heat to 1e-10; the scratch copy with those gaps worked around is not square (164 equations / 161 unknowns): P_ev, P_cd and M_dot_r are assigned although they are unknowns of the EES original (finding in README Limitations)",
      "by": "Claude (Sonnet) for S. Quoilin"
    },
    {
      "date": "2026-10-10",
      "action": "re-checked with CoolSolve fix/library-gaps-2 @57b22d3 (T-RECHECK, CS-GAP-CALL-EXPR-OUT closed); still blocked by CS-GAP-ELSEIF-CHAIN, CS-GAP-UPPERCASE, CS-GAP-STRING-ARRAY (native file does not parse); variant kept (its cp_glw = Funkt_cp change is no longer forced); in the scratch copy with those worked around and the three input assignments commented out, the native :cp_glw/1000 is accepted (161 equations, square) and the 76-variable block still does not converge (MaxIterations)",
      "by": "Claude (Sonnet) for S. Quoilin"
    },
    {
      "date": "2026-10-10",
      "action": "string array U$[…] of BRINEPROP replaced by the lookup table brine_to_water_heat_pump_refsim-Units.csv and LOOKUP$ (decision D14: string arrays are not supported by CoolSolve); missing_features: CS-GAP-STRING-ARRAY removed; still blocked (CS-GAP-ELSEIF-CHAIN, CS-GAP-UPPERCASE); native file checked in a scratch copy with the frozen binary: no string-array error, first error is the ELSE IF chain (CS-GAP-ELSEIF-CHAIN); variant unchanged, its .sol unchanged",
      "by": "Claude (Sonnet) for S. Quoilin"
    },
    {
      "date": "2026-10-18",
      "action": "re-checked with CoolSolve 0.3.0@a77efaa (T-RECHECK, CS-GAP-ELSEIF-CHAIN and CS-GAP-UPPERCASE closed): the native file parses and its BRINEPROP procedure runs (a hybrid of the variant with the native procedure solves and agrees with the variant to 1.1e-10 on cp_glw); missing_features emptied; the native file stays over-determined as the original stands (164 equations, 161 unknowns: P_ev, P_cd and M_dot_r fixed at the stored EES values) and, with the three assignments removed, square (161/161) but its 76-variable block 42 does not converge (MaxIterations, residual 4.7e5); status failing; variant kept with its .sol, .initials and companion tables",
      "by": "opencode worker (GLM) for S. Quoilin"
    },
    {
      "date": "2026-11-01",
      "action": "failing -> verified: adapted from the original (assignments of P_ev, P_cd, M_dot_r added by the import removed; W_dot_in_cp = M_dot_s_cp*w_in_cp closes the compressor energy balance); 76-variable block converges from CoolProp-consistent initials; .initials/.sol added; _coolsolve variant and its tables removed",
      "by": "Claude Code for S. Quoilin"
    }
  ],
  "diagnosis": null
}
