# Vitocal 300G brine-to-water heat pump (scroll compressor, two plate heat exchangers)

🟠 **Level 3 · Advanced** &nbsp;|&nbsp; ⚙️ **Steady-state** &nbsp;|&nbsp; ⛔ **Blocked** &nbsp;|&nbsp; `CSL-0116`

Design/simulation model of a water-to-water heat pump of the Vaillant Vitocal
300G type: an R134a cycle whose scroll compressor is described either by the
semi-empirical model of Winandy et al. (2002) — supply heating-up, mixing with
the internal leakage flow, swept-volume flow, isentropic compression to the
adapted (built-in) pressure, isochoric compression to the discharge pressure,
exhaust pressure drop, exhaust cooling-down and a fictitious-envelope heat
balance — or by the ARI/Copeland third-order catalogue polynomial (switch
`compressortype$`; the stored run uses `'ari'`). The plate evaporator is
sized on a 30 % ethylene-glycol brine (Thonon single-phase and Hsieh
two-phase correlations), the plate condenser on the water circuit (Thonon and
Kuo); both return area, zone-by-zone pressure drops, pinch points and
refrigerant hold-up.

| | |
|---|---|
| **Category** | Cycles and machines › Refrigeration and heat pumps |
| **Fluids** | R134a; EG brine 30 % (EES incompressible library / BrineProp2) and water on the source/sink circuits |
| **Size** | ~392 equation lines, 8 FUNCTION/PROCEDURE definitions (`lmtd`, `thonon`, `kuo`, `hx_cd`, `hsieh`, `hx_evv`, `deltat_ln`, `copeland`); parses in CoolSolve (235 equations, largest block 45) and stops at the `BRINEPROP2` call (see *Limitations*) |
| **Source** | ULiège Thermodynamics Laboratory — consulting/study file `HeatPump_Vitocal 300G -110_CGSQ1112288.EES` |
| **Authors** | Sylvain Quoilin (ULiège Thermodynamics Laboratory) — from the file-name initials `SQ`; the `{$ID$}` tag names the EES licence holder (J. Lebrun), not the author |
| **License** | MIT |
| **CoolSolve** | **blocked** (native file: the `BRINEPROP2` procedure, not yet in the library, so nothing to `$INCLUDE`; `CS-GAP-INCLUDE` kept until it is). No runnable variant: the compressor catalogue table `ZH38K4E-TFD` is not recoverable (see *How to run*) |

## Problem statement

Given the two plate heat exchangers (their geometry and area), the
compressor parameters (identified on the Copeland ZH38K4E-TFD catalogue) and
the operating conditions (condensing temperature, water inlet temperature,
brine supply temperature, flows), the model computes the refrigerant flow
rate, the compressor electrical power, the heating capacity, the COP, the
compressor exhaust temperature and wall temperature, and the detailed
exchanger results (areas, pressure drops, pinch points, hold-up).

## Model

- **Compressor** (Winandy et al. 2002 [1], parameters from the Copeland
  catalogue, as in `CSL-0007`): fictitious envelope at `t_w_cp` with
  NTU-effectiveness heat transfers to the suction and exhaust flows, ambient
  loss `AU_amb_cp*(t_w_cp - t_amb)`, internal leakage through an equivalent
  throat area `A_leak_cp` (isentropic flow to the throat, critical or
  adapted back-pressure), built-in volume ratio `r_v_in_cp = 2.8`
  (isentropic compression to the adapted pressure, then isochoric
  compression to the exhaust pressure), exhaust valve pressure drop
  (incompressible flow through `A_ex`), electromechanical losses
  `W_dot_loss0_cp + alpha_cp*W_dot_in_cp`. Volumetric effectiveness
  `epsilon_v_cp = M_dot_r/M_dot_s_cp`, isentropic effectiveness and pressure
  ratio are returned.
- **ARI catalogue mode** (`compressortype$ = 'ari'`, the stored run): the
  electrical power and mass flow are third-order polynomials of the
  Fahrenheit evaporation/condensation temperatures (10 coefficients read in
  the external lookup table `ZH38K4E-TFD`, columns `W`, `M`, `Vs`; the `M`
  result is converted with `convert(lbm/hr,kg/s)`); the exhaust state
  follows from the energy balance.
- **Plate evaporator** (`hx_evv`): two refrigerant zones (two-phase +
  superheated vapour), zone `AU = Q/DELTAT_log`, overall `U` from the
  Thonon single-phase correlations of both sides and the Hsieh & Lin (2002)
  flow-boiling correlation, area from `AU/U`, two-phase pressure drop of
  Kuo et al. form, pinch point, brine-side pressure drop; writes three rows
  into the lookup table `ev` (diagnostic).
- **Plate condenser** (`hx_cd`): three refrigerant zones (desuperheating,
  condensing, subcooling), same structure with the Kuo et al. condensation
  correlation, hold-up mass `M_fluid_cd`.
- **Brine properties**: `CALL BRINEPROP2('EG',30,-5:…)` (ULiège BrineProp2
  library, implicit USERLIB) on the evaporator side; the EES
  incompressible-substance library (`'EG'` with `C=30`) in `Thonon`, `hx_cd`
  and the condenser water-side `c_w` (the file sets `fluidcd$='EG'`, i.e.
  the sink side also uses the 30 % EG properties of the library although the
  description says water — as in the original).
- Cycle: isenthalpic expansion, evaporating/condensing temperatures defined
  at `x=0.5` (manufacturer convention), 3 K superheating and subcooling.
- State points `p[i]`, `T[i]`, `h[i]`, `s[i]` (i = 1..10) and the two
  secondary-fluid temperatures `T_hf[2]`, `T_hf[6]`, `T_cf[7]`, `T_cf[8]`
  are post-processing arrays for the CoolSolve diagrams.

## How to run

Blocked: the native file parses in CoolSolve and the solve stops at the unknown
procedure `BRINEPROP2` (`CS-GAP-INCLUDE`; CoolSolve now has `$INCLUDE`, but no
library model provides `BRINEPROP2` yet); no runnable variant is shipped. The `copeland` compressor correlation reads its coefficients in
an **external lookup table `ZH38K4E-TFD` (columns `W`, `M`, `Vs`) that is not
part of the source collection** (no `.lkt` file anywhere in
`~/Nextcloud/thermo_models/`), so the ARI mode of the stored solution cannot
be reconstructed faithfully. The four embedded 11×2 coefficient tables of the
binary (columns `A`/`M`/`index`/`C`, four compressor variants) do **not**
reproduce the stored values (`copeland` at the stored operating point gives
5.84 / 3.98 / 2.70 / 4.73 kW on their `A` columns and 424.1 lbm/hr on the
closest `M` column, against the stored `W_dot_ari` = 3004.195839 W and
`M_dot_ari` = 417.48 lbm/hr), so none of them is the missing table.

The catalogue table is not reproduced by the library model `CSL-0123` either: the five
named catalogues recovered from `TM-0560` are a different vintage than the table of the
stored runs. Both stored runs read `Vs` = 82.61 cm³, while the recovered ZH38K4E-TFD has
`Vs` row 1 = 211.22 cm³ and gives 12 100 W at the stored operating point (stored: 3004.2
W, factor ≈ 4); its `M` column gives 4.28 lbm/hr there (stored: 417.48). A variant built on
the recovered table would therefore contradict the stored solution by construction, and a
variant on the semi-empirical Winandy branch would not reproduce the stored run either (it
is an `'ari'` run) and would additionally need the BrineProp2 library
(`CS-GAP-INCLUDE`), which has no faithful substitute, so no runnable variant is
shipped and the status stays `blocked`.


## Results (EES stored solution, reference — not reproduced by CoolSolve)

The stored run uses `compressortype$ = 'ari'`. Inputs that the original
takes from its parametric table (stored run values, the regression case of
the card):

| Input | Value | Input | Value |
|---|---:|---|---:|
| `t_ev` | −0.5567 °C | `t_cd` | 60 °C |
| `T_gw_su_ev` | 7.5812 °C | `T_w_ex_cd` | 55.8977 °C |
| `M_dot_gw_ev` | 0.56757 kg/s | `M_dot_w_cd` | 0.48553 kg/s |
| `gamma_leak_cp` | 0.9955924 (fixed by the table) | `I` | 87 W/m² |
| `t_amb` | 0 °C | `A_cd` / `A_ev` | 2.318 / 1.171 m² |

| Result | Value | Result | Value |
|---|---:|---|---:|
| `W_dot_cp` = `W_dot_ari` | 3004.20 W | `M_dot_r` = `M_dot_ari` | 0.052602 kg/s |
| `Q_dot_cd` | 9237.10 W | `COP` | 3.0747 |
| `t_ex_cp` | 85.49 °C | `epsilon_v_ari` | 0.9291 |
| `Vs` (read in the catalogue table) | 82.61 | `c_w` = `cp('EG',…,C=30)*1000` | 3804.94 J/kg-K |
| `c_gw_ev` (BrineProp2 specheat × 1000) | 3660.58 J/kg-K | `h_cyl` (from the swept-volume equations) | 2.2782 |

<!-- FIGURE (added by the maintainer, docs/model_workflow.md §7): P-h diagram of the cycle
     (the state-point arrays p[i], T[i], h[i], s[i] are already in the file);
     blocked model - add after a runnable variant exists -->

## Verification

**Not verified: the model does not run in CoolSolve** (native file blocked;
no runnable variant, see *How to run*). The reference for a future re-check
is the **EES stored solution** shipped in the file (234 variables with
values, `reference/ees_variables.csv` of the extraction; key values in the
table above). The card's verification target "EES stored solution" therefore
reduces to documenting that reference; the numbers above were read from it
and cross-checked arithmetically where equations allow it
(`Q_dot_cd = COP*W_dot_cp` = 3.074734603 × 3004.195839 = 9237.10 W ✓;
`M_dot_ari` = 0.0526 kg/s = 417.48 lbm/hr ✓ used in the catalogue-table
check above).

## Source and attribution

Study model of the **ULiège Thermodynamics Laboratory**, author **Sylvain
Quoilin** (file-name tag `SQ1112288`, i.e. 2008-12-11; the `{$ID$}` tag names
the EES licence of J. Lebrun, Laboratoire de Thermodynamique, ULiège). The
scroll compressor model is from Winandy, Saavedra & Lebrun (2002) [1], the
plate-heat-exchanger correlations from Thonon et al., Hsieh & Lin (2002) and
Kuo et al.; the catalogue correlation is the ARI/Copeland polynomial of the
ZH38K4E-TFD data sheet.

Source file (EES 8.940, comments in English), collection of S. Quoilin:
`~/Nextcloud/thermo_models/Steady-state models/HeatPump_Vitocal 300G -110_CGSQ1112288.EES`
(inventory candidate `TM-0596`).

## Conversion log

- **2026-10-07 — import** (`tools/ees_extract.py`, CoolSolve repository):
  unit system already `SI MASS DEG PA C J` (no unit conversion); three
  stray NUL bytes removed (they sit at the end of procedure bodies in the
  original text — `CS-BUG-EXTRACT-NUL` documents the extractor-side NUL
  issue); the `{$ID$}` licence tag removed by the extractor; the file was
  last solved from the main program (234/234 stored values, no −9999).
  Comments kept (already English). **No runnable variant**: see *How to
  run*. The roadmap note of the card ("needs … the expander of
  TM-0597/CSL-0037") is not correct for this file revision: the file
  contains its own copy of the Winandy compressor model (no `Expander`
  procedure and no `MODULE`); its actual external needs are the BrineProp2
  library (sister of `CSL-0079`) and the `ZH38K4E-TFD` catalogue table
  (absent from the collection).
- **Inputs**: the commented-out equations `//t_ev=1.3`, `//T_w_ex_cd=55`,
  `//T_gw_su_ev=5`, `{M_dot_gw_ev=0.7056 …}`, `{M_dot_w_cd=0.4639}` and the
  `$ifnot parametrictable` block are kept as in the original — these inputs
  were provided by the EES parametric table (80 runs; the stored run values
  are in *Results*). `gamma_leak_cp` is a parametric-table column too (the
  isentropic exponent of the leakage model, fixed at 0.9955924 in the stored
  run; the alternative `{gamma_leak_cp=1,03}` is commented out in the
  original).
- **2026-11-04 — `$INCLUDE` re-check**: CoolSolve now has `$INCLUDE`
  (`CS-FEAT-IMPORT`, `CS-GAP-INCLUDE` closed), but `BRINEPROP2` is not in the
  library: `CSL-0079` ships only `BRINEPROP` (its source `Brineprop2.LIB`,
  inventory `TM-0480`, is merged into `CSL-0079` and still to be added by a
  follow-up card) and no other library model defines it. The native file is
  therefore unchanged (no `$INCLUDE` line) and still stops at *"Unknown
  function 'BRINEPROP2'"* (block 23, 6 variables). `CS-GAP-INCLUDE` stays in
  `missing_features` until the routine is added; the native file then gets the
  line `$INCLUDE brineprop_secondary_refrigerants` (`BRINEPROP2` reads the
  same `Brine1`/`Brine2` tables as `BRINEPROP`, which come with the included
  library model).
- **Level**: score of docs/taxonomy.md §3 — equations 392 → 2; largest block
  > 30 (45 in the CoolSolve analysis: the compressor envelope/leakage loop) → 2;
  procedures + arrays → 1; ≥ 3 coupled components → 1;
  semi-empirical (catalogue-identified compressor) → 1; curated guesses → 0;
  total 7 → level 4 by the table, **moved to level 3** (±1 allowed): the
  rating stays consistent with the triage
  (C-121) and with the level-2 rating of the similar RefSim model `CSL-0078`
  (149 equations, same compressor physics).
- Unsupported property input pairs rewritten (decision D12): `(s, v)` as `(P, s)` and `(T, v)`; the `(v, u)` branch as `(P, h)` with `h = u + p·v` and `volume(P, h) = v` (same states).

## Limitations and CoolSolve gaps

The native file is blocked by the ID of `model.json` `missing_features`:

- `CS-GAP-INCLUDE` — `CALL BRINEPROP2('EG',30,-5:…)` is an implicit
  USERLIB procedure (ULiège BrineProp2 library) not shipped with the file;
  its single-output sibling `BRINEPROP` is library model `CSL-0079`. CoolSolve
  stops on *"Unknown function 'BRINEPROP2'"* in the evaporator-side block.
  `$INCLUDE` is implemented (2026-11-04), but no library model provides
  `BRINEPROP2` yet; the ID is kept until `BRINEPROP2` is added to `CSL-0079`
  (inventory `TM-0480`). The CoolSolve register (`docs/model_library_support.md`,
  row `CS-GAP-INCLUDE`) lists this model as a pending re-check until a
  BrineProp2 function model exists.

Also open, but not a CoolSolve gap: the compressor catalogue coefficients of
`copeland` live in an external lookup table `ZH38K4E-TFD` (read by name
through `comp$`), which is not embedded in the file and not present anywhere in
the collection (see *How to run*); the ARI mode of the stored run cannot be
reconstructed without it.

The seven `lookup('ev',i,j) = …` diagnostic writes inside `PROCEDURE hx_evv`
are not executed (warning `P009` per line, the table keeps its values); they
feed no equation, so they do not block the model.

Physical limitations (as in the original): the condenser water side uses the
EG-30 % incompressible properties (`fluidcd$='EG'`) although the description
says water; the absorbed-solar section (`$bookmark absorber`, `Q_dot_abs`,
`S_abs`) is leftover dead code of another study, solved but unused; the
`A_cd`/`A_ev` areas are imposed inputs (design mode), the exchanger
procedures then compute the resulting pinch points.

## Related models

- `CSL-0007` *scroll_compressor_semi_empirical*: the same Winandy et al.
  semi-empirical scroll compressor (identified on another Copeland machine).
- `CSL-0037` *scroll_expander_semi_empirical*: the expander counterpart of
  the same adapted-pressure/isochoric-expansion physics (the roadmap note of
  this card expected its `Expander` procedure here; this file revision has
  its own compressor copy instead).
- `CSL-0078` *brine_to_water_heat_pump_refsim*: the ULiège model-bank
  brine-to-water heat pump with the same five-step compressor model
  (parameters identified, exchangers as thermal resistances instead of
  sized plate HXs).
- `CSL-0079` *brineprop_secondary_refrigerants*: the single-output
  `BRINEPROP` procedure of the same ULiège brine-property library family
  (the file calls the six-output `BRINEPROP2`).
- `CSL-0123` *copeland_catalogue_correlation*: the ARI/Copeland catalogue
  polynomial of the `'ari'` compressor mode, with the five catalogue tables
  recovered from `TM-0560` (see *How to run* for the vintage caveat).

- `CSL-0155` *inverter_air_water_heat_pump*: air-to-water counterpart of this complete heat-pump system model (Daikin Altherma type, heating branch imported).

[1] Winandy, E., C. Saavedra O., J. Lebrun (2002), *Experimental analysis and
simplified modelling of a hermetic scroll refrigeration compressor*, Applied
Thermal Engineering 22, 107–120 (cited in the file header).
