{
  "id": "CSL-0179",
  "name": "cooling_tower_counterflow_outlet",
  "title": "Counterflow cooling tower, outlet water temperature",
  "summary": "Teaching exercise: outlet water temperature of a counterflow cooling tower rated as a dry exchanger between the water and a fictitious fluid on the moist-air wet-bulb temperatures, with the outlet air saturated.",
  "kind": "steady",
  "level": 2,
  "status": "verified",
  "main_file": "cooling_tower_counterflow_outlet.eescode",
  "fluids": ["AirH2O"],
  "tags": [
    "cooling tower",
    "counterflow",
    "evaporative",
    "wet bulb",
    "fictitious fluid",
    "epsilon-NTU",
    "exercise"
  ],
  "language_features": [
    "humid-air properties",
    "min/max"
  ],
  "stats": {
    "n_equations": 24,
    "largest_block": 11
  },
  "origin": {
    "type": "teaching",
    "source": "thermo_models",
    "source_path": "~/Nextcloud/thermo_models/machines et systemes thermiques/MSTh - Repetitions/TP 06/MSTH051024exercice1.EES",
    "candidate_id": "TM-0093",
    "authors": ["TBD (ULiège MSTh)"],
    "url": "",
    "license": "MIT",
    "ees_version": "X7.458",
    "language": "fr",
    "course": "ULiège MSTh (J. Lebrun, V. Lemort, S. Bertagnolio), session of 2005-10-24, exercise 1"
  },
  "verification": {
    "summary": "Compared with the solution stored in MSTH051024exercice1.EES (EES 7.458): 24 common variables, 0 differ (rtol=0.001). Outlet water is 25.555 °C and the heat rate is 1.977 MW (EES 25.555 °C and 1.977 MW). Largest relative difference 6.52e-4 on c_p_f, from the humid-air specific heat (CoolProp vs EES).",
    "checks": ["ees-stored-solution"],
    "reference": "Solution stored in MSTH051024exercice1.EES (EES 7.458, candidate TM-0093)",
    "date": "2026-10-15",
    "coolsolve_version": "0.3.0@96e4c95",
    "max_rel_diff": 6.515e-4,
    "notes": "24 common variables, 0 differ (rtol=0.001); only in EES: 0; only in CoolSolve: 0. The tool prints the largest relative difference as 6.52e-04, on c_p_f, omega_f, C_dot_f and C_dot_max_f; the exact maximum is 6.515e-4 on c_p_f. No humidity-ratio variable is in the file. The humid-air differences below the tolerance are c_p (6.40e-4), t_wb_su (1.18e-4), t_wb_ex (9.31e-5), h_a_su (3.54e-5) and h_a_ex (1.96e-5), EES 7.458 vs CoolProp AirH2O. t_w_ex is 25.555026 °C against 25.554937 °C (rel 3.46e-6); Q_dot is 1.977305 MW against 1.977324 MW (rel 9.36e-6). Five iterations with the stored-solution guesses; without them the block of 11 stops on a singular Jacobian. Units were already SI; nothing was rescaled."
  },
  "missing_features": [],
  "related": ["CSL-0030", "CSL-0076", "CSL-0198"],
  "related_external": [],
  "supersedes": [],
  "previous_paths": [],
  "history": [
    {
      "date": "2026-10-15",
      "action": "added (card C-205)",
      "by": "Cursor agent for S. Quoilin"
    }
  ]
}
